<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8" />
<meta name="viewport" content="width=device-width, initial-scale=1" />
<title>Oak Valley Estates Lot 5 — Rev 3 Stud-Bay Panels, Smart Solar+ Shelly &amp; Life-Safety Spec</title>
<style>
  :root {
    --bg: #0f1419; --card: #161d26; --border: #263241; --text: #e6edf3;
    --muted: #93a3b8; --accent: #38bdf8; --green: #34d399; --amber: #fbbf24; --red: #f87171;
  }
  * { box-sizing: border-box; }
  body { font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, sans-serif; background: var(--bg); color: var(--text); margin: 0; padding: 28px; line-height: 1.48; }
  .wrap { max-width: 1280px; margin: 0 auto; }
  header { border-bottom: 2px solid var(--accent); padding-bottom: 16px; margin-bottom: 20px; display: flex; justify-content: space-between; flex-wrap: wrap; gap: 12px; align-items: flex-end; }
  h1 { margin: 0; font-size: 1.58rem; letter-spacing: -0.02em; }
  .meta { color: var(--muted); font-size: 0.88rem; }
  .notice { border-left: 4px solid var(--green); background: rgba(52,211,153,0.08); padding: 11px 14px; border-radius: 6px; margin-bottom: 18px; font-size: 0.87rem; }
  .kpi-grid { display: grid; grid-template-columns: repeat(auto-fit, minmax(210px, 1fr)); gap: 14px; margin-bottom: 22px; }
  .kpi { background: var(--card); border: 1px solid var(--border); border-radius: 10px; padding: 14px 16px; }
  .kpi .lbl { color: var(--muted); font-size: 0.76rem; text-transform: uppercase; letter-spacing: 0.05em; }
  .kpi .val { font-size: 1.42rem; font-weight: 700; margin-top: 4px; color: var(--accent); }
  .kpi .hint { font-size: 0.79rem; color: var(--muted); margin-top: 3px; }
  h2 { margin: 26px 0 12px; font-size: 1.18rem; color: var(--accent); border-left: 4px solid var(--accent); padding-left: 10px; }
  .panel-card { background: var(--card); border: 1px solid var(--border); border-radius: 10px; padding: 16px 18px; margin-bottom: 18px; }
  .panel-card h3 { margin: 0 0 4px; font-size: 1.02rem; }
  .panel-sub { margin: 0 0 12px; font-size: 0.83rem; color: var(--muted); }
  table { width: 100%; border-collapse: collapse; font-size: 0.82rem; }
  th, td { text-align: left; padding: 7px 9px; border-bottom: 1px solid var(--border); vertical-align: top; }
  th { background: rgba(56, 189, 248, 0.08); color: #cbd5e1; font-weight: 600; font-size: 0.75rem; text-transform: uppercase; letter-spacing: 0.04em; }
  tr:last-child td { border-bottom: none; }
  .num { text-align: right; white-space: nowrap; }
  .sub { font-size: 0.74rem; color: var(--muted); margin-top: 2px; }
  .alloc { font-size: 0.78rem; color: #cbd5e1; }
  .notes { font-size: 0.78rem; color: var(--muted); }
  code { background: rgba(148,163,184,0.14); padding: 2px 5px; border-radius: 4px; font-family: ui-monospace, Consolas, monospace; font-size: 0.79rem; color: #e2e8f0; }
  .cert { display: inline-block; padding: 2px 7px; border-radius: 99px; font-size: 0.72rem; font-weight: 600; background: rgba(52,211,153,0.14); color: var(--green); white-space: nowrap; }
  .badge { display: inline-block; padding: 2px 8px; border-radius: 99px; font-size: 0.72rem; font-weight: 600; white-space: nowrap; }
  .badge.ctrl { background: rgba(56,189,248,0.16); color: var(--accent); }
  .badge.crit { background: rgba(248,113,113,0.16); color: var(--red); }
  .badge.mon { background: rgba(148,163,184,0.16); color: #cbd5e1; }
  .badge.soft { background: rgba(251,191,36,0.16); color: var(--amber); }
  .totals-row td { background: rgba(56,189,248,0.06); font-weight: 600; }
  .grand-row td { background: rgba(52,211,153,0.12); color: #fff; font-weight: 700; font-size: 0.9rem; }
  .grid-2 { display: grid; grid-template-columns: repeat(auto-fit, minmax(360px, 1fr)); gap: 16px; }
  ul { margin: 8px 0 0; padding-left: 20px; }
  li { margin-bottom: 6px; font-size: 0.86rem; }
  @media print {
    body { background: #fff; color: #111; padding: 10px; }
    .panel-card, .kpi { background: #fff; border-color: #cbd5e1; break-inside: avoid; }
    th { background: #f1f5f9; color: #111; }
    .meta, .sub, .notes, .panel-sub, .kpi .lbl, .kpi .hint { color: #475569; }
    h2, .kpi .val { color: #0369a1; }
    code { background: #f1f5f9; color: #111; }
    .cert, .badge { border: 1px solid #94a3b8; color: #111 !important; background: #f8fafc !important; }
    .grand-row td { background: #e2e8f0; color: #111; }
  }
</style>
</head>
<body>
<div class="wrap">
  <header>
    <div>
      <h1>Oak Valley Estates Lot 5 — Rev 3 Stud-Bay Panels, Smart Solar+ &amp; Life-Safety Spec</h1>
      <div class="meta">MDP-400 + P1–P4 QO Copper Panels | 100% Recessed 20&quot; Stud-Bay Cabinets (Zero 6-ft Boxes) | Spec for Breck Electric</div>
    </div>
    <div class="meta" style="text-align:right">
      <div><strong>Issued:</strong> 20 November 2026 (Rev 3)</div>
      <div><strong>Room Map Locked:</strong> MDP-400 (ADU Wall A) | P1=ADU | P2=Main + P3=Lower | P4=Upper</div>
    </div>
  </header>

  <div class="notice">
    <strong>Rev 3 Summary of Locked Corrections:</strong> (1) Replaced all four 6-ft <code>Hammond 1422</code> cabinets ($16,914) with <strong>8× recessed 20&quot;-wide stud-bay cabinets</strong> (3× 6&quot;-deep Shelly + 5× 8&quot;-deep Lighting — saves ~$14,764). (2) Added <strong><code>MDP-400</code></strong> (Square D NQ 400A, <code>20&quot;×56&quot;×5.75&quot;</code>) on ADU Wall A over the existing 3&quot; conduit. (3) Locked corrected room map (<code>P3</code>=Lower/Gun-Panic beside <code>P2</code>; <code>P4</code>=Upper). (4) Added <strong>4× Garage Door Openers</strong> (2 West / 2 East, NEVER-SHED + local Homey control), <strong>Hardwired 120V Interconnected Smoke &amp; CO Alarms</strong> (AFCI NEVER-SHED + UL Kidde relays into Homey), <strong>2× Garbage Disposals</strong>, and <strong>5× Smart Toilets / Bidets</strong>.
  </div>

  <div class="kpi-grid">
    <div class="kpi">
      <div class="lbl">Panels &amp; Stud-Bay Enclosures</div>
      <div class="val">$7,464.28</div>
      <div class="hint">MDP-400 + 4× QO Cu + 4× GND + 8× 20&quot; Cabs</div>
    </div>
    <div class="kpi">
      <div class="lbl">Core Internal Controls &amp; Safety</div>
      <div class="val">$8,931.85</div>
      <div class="hint">65× UL Shellys + 14× NC Cont + Smoke/GDO + SW</div>
    </div>
    <div class="kpi">
      <div class="lbl">Total Panels + Controls (No EVSE)</div>
      <div class="val">$16,396.13</div>
      <div class="hint">Before branch breakers, wire, tax &amp; labor</div>
    </div>
    <div class="kpi">
      <div class="lbl">Grand Total (Incl. 2× 48A EVSEs)</div>
      <div class="val">$17,694.13</div>
      <div class="hint">Adds 2× Wallbox Pulsar Plus 48A (Local OCPP)</div>
    </div>
  </div>

  <h2>1A. Panels &amp; Stud-Bay Enclosures BOM (Order First for Rough-In)</h2>
  <div class="panel-card">
    <table>
      <thead>
        <tr>
          <th style="width:4%">#</th><th style="width:27%">Model / Specification</th><th style="width:13%">Exact Size</th>
          <th class="num" style="width:4%">Qty</th><th class="num" style="width:9%">Est. Unit</th><th class="num" style="width:10%">Est. Ext.</th>
          <th style="width:15%">Room / Wall</th><th style="width:18%">Framing / Notes</th>
        </tr>
      </thead>
      <tbody>
        <tr><td class='num'>1</td><td><strong>Square D NQ 400A 1-Ph Copper Panelboard (MH56 box + 4× sub-feed breakers)</strong><div class='sub'>1. 400A Main Split — MDP-400</div></td><td><code>20.0&quot;W × 56.0&quot;H × 5.75&quot;D</code></td><td class='num'><strong>1</strong></td><td class='num'>$2,500.00</td><td class='num'><strong>$2,500.00</strong></td><td class='alloc'>ADU Mech — Wall A (Own Wall over 3&quot; conduit)</td><td class='notes'>FLUSH in 2×6 or 2×8; widen 14.5&quot; bay → 20.5&quot; by moving right stud +6&quot;</td></tr><tr><td class='num'>2</td><td><strong>Square D QO154M200PC (54-Sp Copper, 200A Main, PON)</strong><div class='sub'>2. Breaker Panels (P1–P4) — P1</div></td><td><code>14.25&quot;W × 39.37&quot;H × 3.75&quot;D</code></td><td class='num'><strong>1</strong></td><td class='num'>$365.48</td><td class='num'><strong>$365.48</strong></td><td class='alloc'>ADU Mech — Wall B (All ADU)</td><td class='notes'>14.5&quot;×40&quot; RO; remove green bonding screw</td></tr><tr><td class='num'>3</td><td><strong>Square D QO160M200PC (60-Sp Copper, 200A Main, PON)</strong><div class='sub'>2. Breaker Panels (P1–P4) — P2</div></td><td><code>14.25&quot;W × 43.15&quot;H × 3.75&quot;D</code></td><td class='num'><strong>1</strong></td><td class='num'>$492.00</td><td class='num'><strong>$492.00</strong></td><td class='alloc'>Main Mech (All Main Level)</td><td class='notes'>14.5&quot;×43.75&quot; RO; fixes 42/40 overflow + GDO/Smoke/Disp/Bidets</td></tr><tr><td class='num'>4</td><td><strong>Square D QO140M200PC (40-Sp Copper, 200A Main, PON)</strong><div class='sub'>2. Breaker Panels (P1–P4) — P3</div></td><td><code>14.25&quot;W × 39.37&quot;H × 3.75&quot;D</code></td><td class='num'><strong>1</strong></td><td class='num'>$342.00</td><td class='num'><strong>$342.00</strong></td><td class='alloc'>Main Mech beside P2 (All Lower / Gun-Panic)</td><td class='notes'>14.5&quot;×40&quot; RO; Lower conduit + 34 spare spaces</td></tr><tr><td class='num'>5</td><td><strong>Square D QO154M200PC (54-Sp Copper, 200A Main, PON)</strong><div class='sub'>2. Breaker Panels (P1–P4) — P4</div></td><td><code>14.25&quot;W × 39.37&quot;H × 3.75&quot;D</code></td><td class='num'><strong>1</strong></td><td class='num'>$365.48</td><td class='num'><strong>$365.48</strong></td><td class='alloc'>Upstairs Mech (All Upper Level)</td><td class='notes'>14.5&quot;×40&quot; RO; all Upper loads + HVAC + 2× Smart Toilets</td></tr><tr><td class='num'>6</td><td><strong>Square D PK27GTA Ground Bar Kit (27-terminal)</strong><div class='sub'>2. Breaker Panels (P1–P4) — P1–P4 GND</div></td><td><code>Fits QO panels</code></td><td class='num'><strong>4</strong></td><td class='num'>$27.33</td><td class='num'><strong>$109.32</strong></td><td class='alloc'>All 4 Sub-Panels</td><td class='notes'>Mandatory sub-panel isolation downstream of MDP-400</td></tr><tr><td class='num'>7</td><td><strong>UL NEMA 1 Flush/Recessed Wall Box + Inner Subpanel (20&quot;×36&quot;×6&quot;)</strong><div class='sub'>3. Shelly Stud-Bay Cabs (6&quot; D) — P1-SH</div></td><td><code>20.0&quot;W × 36.0&quot;H × 6.0&quot;D</code></td><td class='num'><strong>1</strong></td><td class='num'>$350.00</td><td class='num'><strong>$350.00</strong></td><td class='alloc'>ADU Mech — Wall B (beside P1)</td><td class='notes'>20.5&quot;×37&quot; RO — FLUSH in 2×6 wall (18× Shelly + 4× Cont.)</td></tr><tr><td class='num'>8</td><td><strong>UL NEMA 1 Flush/Recessed Wall Box + Inner Subpanel (20&quot;×48&quot;×6&quot;)</strong><div class='sub'>3. Shelly Stud-Bay Cabs (6&quot; D) — P2/P3-SH</div></td><td><code>20.0&quot;W × 48.0&quot;H × 6.0&quot;D</code></td><td class='num'><strong>1</strong></td><td class='num'>$440.00</td><td class='num'><strong>$440.00</strong></td><td class='alloc'>Main Mech (Shared P2+P3)</td><td class='notes'>20.5&quot;×48.5&quot; RO — FLUSH in 2×6 wall (33× Shelly + 6× Cont.)</td></tr><tr><td class='num'>9</td><td><strong>UL NEMA 1 Flush/Recessed Wall Box + Inner Subpanel (20&quot;×36&quot;×6&quot;)</strong><div class='sub'>3. Shelly Stud-Bay Cabs (6&quot; D) — P4-SH</div></td><td><code>20.0&quot;W × 36.0&quot;H × 6.0&quot;D</code></td><td class='num'><strong>1</strong></td><td class='num'>$350.00</td><td class='num'><strong>$350.00</strong></td><td class='alloc'>Upstairs Mech (beside P4)</td><td class='notes'>20.5&quot;×37&quot; RO — FLUSH in 2×6 wall (15× Shelly + 4× Cont.)</td></tr><tr><td class='num'>10</td><td><strong>UL NEMA 1 Recessed/Vented Wall Box + Inner Subpanel (20&quot;×48&quot;×8&quot;)</strong><div class='sub'>4. Lighting Stud-Bay Cabs (8&quot; D) — P1-LTG</div></td><td><code>20.0&quot;W × 48.0&quot;H × 8.0&quot;D</code></td><td class='num'><strong>1</strong></td><td class='num'>$460.00</td><td class='num'><strong>$460.00</strong></td><td class='alloc'>ADU Mech — Wall B (3× Mean Well + 16× RGBWW)</td><td class='notes'>20.5&quot;×48.5&quot; RO — REPLACES 60&quot;×72&quot;×20&quot; Hammond 1422E20!</td></tr><tr><td class='num'>11</td><td><strong>UL NEMA 1 Recessed/Vented Wall Box + Inner Subpanel (20&quot;×48&quot;×8&quot;)</strong><div class='sub'>4. Lighting Stud-Bay Cabs (8&quot; D) — P2/P3-LTG-A</div></td><td><code>20.0&quot;W × 48.0&quot;H × 8.0&quot;D</code></td><td class='num'><strong>1</strong></td><td class='num'>$460.00</td><td class='num'><strong>$460.00</strong></td><td class='alloc'>Main Mech (6× Mean Well + 18× RGBWW + TL-SG1048)</td><td class='notes'>20.5&quot;×48.5&quot; RO — REPLACES 72&quot;×72&quot;×20&quot; Hammond 1422F20!</td></tr><tr><td class='num'>12</td><td><strong>UL NEMA 1 Recessed/Vented Wall Box + Inner Subpanel (20&quot;×48&quot;×8&quot;)</strong><div class='sub'>4. Lighting Stud-Bay Cabs (8&quot; D) — P2/P3-LTG-B</div></td><td><code>20.0&quot;W × 48.0&quot;H × 8.0&quot;D</code></td><td class='num'><strong>1</strong></td><td class='num'>$460.00</td><td class='num'><strong>$460.00</strong></td><td class='alloc'>Main Mech (4× Mean Well + 18× RGBWW + TL-SG1016D)</td><td class='notes'>20.5&quot;×48.5&quot; RO — REPLACES 48&quot;×60&quot;×20&quot; Hammond 1422B20!</td></tr><tr><td class='num'>13</td><td><strong>UL NEMA 1 Recessed/Vented Wall Box + Inner Subpanel (20&quot;×36&quot;×8&quot;)</strong><div class='sub'>4. Lighting Stud-Bay Cabs (8&quot; D) — P4-LTG-A</div></td><td><code>20.0&quot;W × 36.0&quot;H × 8.0&quot;D</code></td><td class='num'><strong>1</strong></td><td class='num'>$385.00</td><td class='num'><strong>$385.00</strong></td><td class='alloc'>Upstairs Mech (7× Mean Well Supplies, vented)</td><td class='notes'>20.5&quot;×37&quot; RO — REPLACES 72&quot;×72&quot;×20&quot; Hammond 1422F20!</td></tr><tr><td class='num'>14</td><td><strong>UL NEMA 1 Recessed/Vented Wall Box + Inner Subpanel (20&quot;×36&quot;×8&quot;)</strong><div class='sub'>4. Lighting Stud-Bay Cabs (8&quot; D) — P4-LTG-B</div></td><td><code>20.0&quot;W × 36.0&quot;H × 8.0&quot;D</code></td><td class='num'><strong>1</strong></td><td class='num'>$385.00</td><td class='num'><strong>$385.00</strong></td><td class='alloc'>Upstairs Mech (23× RGBWW + Fuses + TL-SG1048)</td><td class='notes'>20.5&quot;×37&quot; RO — Heat isolated from LTG-A supplies</td></tr>
        <tr class="grand-row">
          <td colspan="5">TOTAL — ALL 13 PANELS &amp; RECESSED STUD-BAY ENCLOSURES (ZERO 6-FT BOXES)</td>
          <td class="num">$7,464.28</td>
          <td colspan="2">Saves ~$14,764 vs old 6-ft Hammond 1422 cabinets</td>
        </tr>
      </tbody>
    </table>
  </div>

  <h2>1B. Internal Control, Life-Safety &amp; Network Components BOM</h2>
  <div class="panel-card">
    <table>
      <thead>
        <tr>
          <th style="width:4%">#</th><th style="width:26%">Item / Model</th><th style="width:9%">Listing</th>
          <th class="num" style="width:4%">Qty</th><th class="num" style="width:9%">Est. Unit</th><th class="num" style="width:10%">Est. Ext.</th>
          <th style="width:16%">Room Allocation</th><th style="width:22%">Scope &amp; Notes</th>
        </tr>
      </thead>
      <tbody>
        <tr><td class='num'>1</td><td><strong>Shelly Pro EM-50 (UL-Certified, 2× 50A CTs + 2A relay)</strong><div class='sub'>1. Shelly Pro UL Metering</div></td><td><span class='cert'>UL-Certified</span></td><td class='num'><strong>40</strong></td><td class='num'>$119.99</td><td class='num'><strong>$4,799.60</strong></td><td class='alloc'>P1: 11 | P2+P3: 21 | P4: 8</td><td class='notes'>All 120V/240V circuits + 4× GDOs + 2× Disposals + 5× Smart Toilets + HVAC/Bath</td></tr><tr><td class='num'>2</td><td><strong>Shelly Pro 1PM (UL-Certified, 15A relay + PM)</strong><div class='sub'>1. Shelly Pro UL Switching</div></td><td><span class='cert'>UL-Certified</span></td><td class='num'><strong>10</strong></td><td class='num'>$89.99</td><td class='num'><strong>$899.90</strong></td><td class='alloc'>P1: 3 | P2: 4 | P4: 3</td><td class='notes'>8× ceiling fans (CF-01..CF-08) + 2× 120V ProTerra water heaters (WH-01/02)</td></tr><tr><td class='num'>3</td><td><strong>Shelly Pro 2PM (UL-Certified, 2× 15A relay + PM)</strong><div class='sub'>1. Shelly Pro UL Switching</div></td><td><span class='cert'>UL-Certified</span></td><td class='num'><strong>3</strong></td><td class='num'>$119.99</td><td class='num'><strong>$359.97</strong></td><td class='alloc'>P1: 1 | P2: 1 | P4: 1</td><td class='notes'>5× low-wattage exhaust fans &amp; ERVs (paired same phase)</td></tr><tr><td class='num'>4</td><td><strong>Shelly Pro 2 (UL-Certified, 2× potential-free dry contacts)</strong><div class='sub'>1. Shelly Pro UL Dry-Contact</div></td><td><span class='cert'>UL-Certified</span></td><td class='num'><strong>12</strong></td><td class='num'>$84.99</td><td class='num'><strong>$1,019.88</strong></td><td class='alloc'>P1: 3 | P2+P3: 6 | P4: 3</td><td class='notes'>4× HVAC W2 heat-kit lockouts + 4× Y zone lockouts + 2× bath coils + 2× GDO controllers (4 doors; SW inputs also read Kidde Smoke/CO relays)</td></tr><tr><td class='num'>5</td><td><strong>Shelly Pro 3EM (120A CTs, CE) OR UL Modbus TCP Sub-Meter</strong><div class='sub'>1. High-Amp &gt;50A Sub-Meter</div></td><td><span class='cert'>Verify w/ AHJ</span></td><td class='num'><strong>1</strong></td><td class='num'>$165.00</td><td class='num'><strong>$165.00</strong></td><td class='alloc'>P2/P3-SH (AH-07 10kW ~60A)</td><td class='notes'>Confirm w/ Utah AHJ; 400A main read directly from solar inverter CTs</td></tr><tr><td class='num'>6</td><td><strong>Finder 22.32 (25A, 2NC, 120V coil, 17.5mm DIN) or ABB ESB20-02N</strong><div class='sub'>2. UL NC Contactors</div></td><td><span class='cert'>UL-Listed</span></td><td class='num'><strong>12</strong></td><td class='num'>$45.00</td><td class='num'><strong>$540.00</strong></td><td class='alloc'>P1: 3 | P2+P3: 6 | P4: 3</td><td class='notes'>6× exterior/patio/garage wall ckts + 6× 1600W bath heaters (0 W normal standby)</td></tr><tr><td class='num'>7</td><td><strong>ABB ESB40-22N (40A, 2NO+2NC wired 2NC, 120V coil, 54mm DIN)</strong><div class='sub'>2. UL NC Contactors</div></td><td><span class='cert'>UL-Listed</span></td><td class='num'><strong>2</strong></td><td class='num'>$95.00</td><td class='num'><strong>$190.00</strong></td><td class='alloc'>P1 (ADU Dryer): 1 | P4 (Upper Dryer): 1</td><td class='notes'>ADU + Upper 30A/2P dryers; 0 W normal standby; shed only when idle &lt;50 W</td></tr><tr><td class='num'>8</td><td><strong>Kidde SM120X (Smoke) &amp; CO120X (CO) Interconnect Relay Modules (or BRK RM4)</strong><div class='sub'>3. Life Safety &amp; GDO Sensors</div></td><td><span class='cert'>UL-Listed</span></td><td class='num'><strong>4</strong></td><td class='num'>$22.00</td><td class='num'><strong>$88.00</strong></td><td class='alloc'>ADU (P1-SH): 2 | Main (P2/P3-SH): 2</td><td class='notes'>Ties hardwired 120V interconnected Smoke/CO alarms locally into Shelly SW → Homey flashes lights 100% + kills HVAC</td></tr><tr><td class='num'>9</td><td><strong>Wired Overhead Garage Door Magnetic Reed Contacts (Heavy-Duty Floor/Track)</strong><div class='sub'>3. Life Safety &amp; GDO Sensors</div></td><td><span class='cert'>Low-Voltage</span></td><td class='num'><strong>4</strong></td><td class='num'>$18.00</td><td class='num'><strong>$72.00</strong></td><td class='alloc'>West Garage: 2 | East Garage: 2</td><td class='notes'>Wired over 18/4 cable to Shelly Pro 2 SW inputs (zero battery sensors; add 4× ratgdo32 ~$45 ea ONLY if using LiftMaster Security+ 2.0/3.0)</td></tr><tr><td class='num'>10</td><td><strong>35mm Slotted DIN Rail, 30mm Slotted Wireway, UL 600V Terminal Blocks &amp; Isolated N/G Bars</strong><div class='sub'>4. DIN Rail &amp; Wiring Hardware</div></td><td><span class='cert'>UL-Listed</span></td><td class='num'><strong>1</strong></td><td class='num'>$372.50</td><td class='num'><strong>$372.50</strong></td><td class='alloc'>Across P1-SH, P2/P3-SH, P4-SH</td><td class='notes'>Complete internal panel-build kit; includes isolated P2 &amp; P3 neutral/ground bars</td></tr><tr><td class='num'>11</td><td><strong>TP-Link TL-SG1048 (48-Port Gigabit Unmanaged Switch)</strong><div class='sub'>5. Network &amp; Patching</div></td><td><span class='cert'>UL / FCC</span></td><td class='num'><strong>1</strong></td><td class='num'>$260.00</td><td class='num'><strong>$260.00</strong></td><td class='alloc'>P1-LTG (replaces TL-SG1024D)</td><td class='notes'>Standardizes P1, P2, P4 &amp; MAIN-DATA; gives P1 31 spare Gigabit ports</td></tr><tr><td class='num'>12</td><td><strong>Cat6 Snagless Patch Cables (2 ft, UL-Listed)</strong><div class='sub'>5. Network &amp; Patching</div></td><td><span class='cert'>UL-Listed</span></td><td class='num'><strong>66</strong></td><td class='num'>$2.50</td><td class='num'><strong>$165.00</strong></td><td class='alloc'>P1: 18 | P2+P3: 33 | P4: 15</td><td class='notes'>1 hardwired Ethernet lead per 120/240V Shelly Pro unit</td></tr><tr><td class='num'>13</td><td><strong>Wallbox Pulsar Plus 48A Hardwired EVSE (Local OCPP into Homey)</strong><div class='sub'>6. Smart Local EVSEs (Optional)</div></td><td><span class='cert'>UL-Listed</span></td><td class='num'><strong>2</strong></td><td class='num'>$649.00</td><td class='num'><strong>$1,298.00</strong></td><td class='alloc'>West Garage (P1-10/12) | East Garage (P2-14/16)</td><td class='notes'>Dynamic 6A–48A solar surplus tracking + native 60A UL metering; eliminates 60A contactors</td></tr>
        <tr class="totals-row">
          <td colspan="5">Subtotal — Core Internal Controls, Life Safety &amp; Network (Excl. EVSEs)</td>
          <td class="num">$8,931.85</td>
          <td colspan="2">65× UL Shelly Pro units + 14× 0W-idle NC contactors + 4× Kidde relays + 4× GDO reeds</td>
        </tr>
        <tr class="grand-row">
          <td colspan="5">GRAND TOTAL — Panels + Stud-Bay Enclosures + Internals + 2× 48A Smart EVSEs</td>
          <td class="num">$17,694.13</td>
          <td colspan="2">$16,396.13 excluding 2× Wallbox EVSEs</td>
        </tr>
      </tbody>
    </table>
  </div>

  <h2>2. Rev 3 Panel-by-Panel Schedules (Includes GDOs, Smoke/CO, Disposals &amp; Smart Toilets)</h2>

  <div class="panel-card">
    <h3>Panel P1 — ALL ADU (ADU Mech Wall B) | Square D QO154M200PC (54-Space Copper)</h3>
    <p class="panel-sub">Wall A: MDP-400 (Square D NQ 400A, 20&quot;×56&quot;×5.75&quot; over 3&quot; conduit) | Wall B: P1 + P1-SH (20&quot;×36&quot;×6&quot; FLUSH 2×6) + P1-LTG (20&quot;×48&quot;×8&quot;, TL-SG1048)</p>
    <table><thead><tr><th style="width:13%">Circuit</th><th style="width:24%">Load Description</th><th style="width:11%">Breaker</th><th style="width:6%">Phase</th><th style="width:16%">Solar / Safety Role</th><th style="width:30%">Shelly / Contactor Assignment</th></tr></thead>
    <tbody><tr><td><code>P1-1/3</code></td><td>ADU Dryer (WKE200HWA)</td><td class='num'>30A / 2P</td><td class='num'>A+B</td><td><span class='badge ctrl'>Switch + Monitor</span></td><td>Pro EM-50 #7 (L1) + #8 (L2) → ABB ESB40-22N (40A 2NC)</td></tr><tr><td><code>P1-2/4</code></td><td>ADU Range</td><td class='num'>40A / 2P</td><td class='num'>A+B</td><td><span class='badge mon'>Monitor-Only</span></td><td>Pro EM-50 #7 (Ch2 L1) + #8 (Ch2 L2)</td></tr><tr><td><code>P1-5/7, 6/8</code></td><td>2× ADU Lighting Cab AC1–AC2</td><td class='num'>20A / 2P ×2</td><td class='num'>A+B</td><td><span class='badge soft'>No Contactor</span></td><td>Dim/shed in software via 16× Shelly Pro RGBWW PM (in 20×48×8 P1-LTG)</td></tr><tr><td><code>P1-9/11</code></td><td>Water-Pump Equipment</td><td class='num'>TBD / 2P</td><td class='num'>A+B</td><td><span class='badge mon'>Monitor-Only</span></td><td>Pro EM-50 #10 (1 CT ×2; leak/stuck-switch alert)</td></tr><tr><td><code>P1-10/12</code></td><td>West Garage EV Charger</td><td class='num'>60A / 2P</td><td class='num'>A+B</td><td><span class='badge ctrl'>Smart OCPP Control</span></td><td>Wallbox Pulsar Plus 48A (local LAN 6A–48A + native metering)</td></tr><tr><td><code>P1-17</code></td><td>West Garage Wall Receptacles</td><td class='num'>20A / 1P</td><td class='num'>A</td><td><span class='badge ctrl'>Switch + Monitor</span></td><td>Pro EM-50 #1 (Ch1 + Relay) → Finder 22.32 (25A NC) — NO GDOs on this ckt!</td></tr><tr><td><code>P1-13</code></td><td>ADU Bed / Living Wall &amp; Floor Outlets</td><td class='num'>20A / 1P</td><td class='num'>A</td><td><span class='badge mon'>Monitor-Only</span></td><td>Pro EM-50 #1 (Ch2)</td></tr><tr><td><code>P1-18</code></td><td>ADU Exterior WP Receptacles</td><td class='num'>20A / 1P</td><td class='num'>A</td><td><span class='badge ctrl'>Switch + Monitor</span></td><td>Pro EM-50 #2 (Ch1 + Relay) → Finder 22.32 (25A NC)</td></tr><tr><td><code>P1-14</code></td><td>ADU Kitchen Counter / Island A</td><td class='num'>20A / 1P</td><td class='num'>A</td><td><span class='badge mon'>Monitor-Only</span></td><td>Pro EM-50 #2 (Ch2)</td></tr><tr><td><code>P1-21</code></td><td>ADU Microwave / Hood</td><td class='num'>20A / 1P</td><td class='num'>A</td><td><span class='badge mon'>Monitor-Only</span></td><td>Pro EM-50 #3 (Ch1)</td></tr><tr><td><code>P1-22</code></td><td>ADU Washer (WKE200HWA)</td><td class='num'>20A / 1P</td><td class='num'>A</td><td><span class='badge mon'>Monitor-Only</span></td><td>Pro EM-50 #3 (Ch2)</td></tr><tr><td><code>P1-15</code></td><td>ADU Kitchen Counter / Island B</td><td class='num'>20A / 1P</td><td class='num'>B</td><td><span class='badge mon'>Monitor-Only</span></td><td>Pro EM-50 #4 (Ch1)</td></tr><tr><td><code>P1-16</code></td><td>ADU Bathroom Receptacles</td><td class='num'>20A / 1P</td><td class='num'>B</td><td><span class='badge mon'>Monitor-Only</span></td><td>Pro EM-50 #4 (Ch2)</td></tr><tr><td><code>P1-19</code></td><td>ADU Refrigerator (GRSC2352AF)</td><td class='num'>15A / 1P</td><td class='num'>B</td><td><span class='badge crit'>Critical Monitor</span></td><td>Pro EM-50 #5 (Ch1) — NEVER SWITCH</td></tr><tr><td><code>P1-20</code></td><td>ADU Dishwasher (GDHH4527AF)</td><td class='num'>20A / 1P</td><td class='num'>B</td><td><span class='badge mon'>Monitor-Only</span></td><td>Pro EM-50 #5 (Ch2)</td></tr><tr><td><code>P1-24</code></td><td>P1 Lighting Cabinet AUX</td><td class='num'>15A / 1P</td><td class='num'>B</td><td><span class='badge crit'>Critical Monitor</span></td><td>Pro EM-50 #6 (Ch1) — NEVER SWITCH</td></tr><tr><td><code>P1-25 (NEW)</code></td><td>West Garage Door Openers (2 Doors)</td><td class='num'>20A / 1P GFCI</td><td class='num'>B</td><td><span class='badge crit'>NEVER SHED + Smart</span></td><td>Power: EM-50 #6 (Ch2) | Control: PR2-3 (2× dry contact + wired reeds, or 2× ratgdo32 if LiftMaster Sec+ 2.0)</td></tr><tr><td><code>P1-26 (NEW)</code></td><td>ADU Hardwired Smoke &amp; CO Alarms (14/3)</td><td class='num'>15A / 1P AFCI</td><td class='num'>A</td><td><span class='badge crit'>LIFE SAFETY — NEVER SHED</span></td><td>Dedicated AFCI (NO GFCI, NO switch). Kidde SM120X + CO120X relays → PR2-1/2 SW inputs → Homey</td></tr><tr><td><code>P1-27 (NEW)</code></td><td>ADU Kitchen Garbage Disposal</td><td class='num'>15A / 1P GFCI</td><td class='num'>A</td><td><span class='badge mon'>Monitor-Only</span></td><td>Pro EM-50 #11 (Ch1)</td></tr><tr><td><code>P1-28 (NEW)</code></td><td>ADU Smart Toilet / Bidet (1 of 5)</td><td class='num'>15A / 1P GFCI</td><td class='num'>A</td><td><span class='badge mon'>Monitor-Only</span></td><td>Pro EM-50 #11 (Ch2) — dedicated GFCI behind toilet</td></tr><tr><td><code>P1-23</code></td><td>ADU Ceiling Fans (CF-01 72&quot;, CF-02 84&quot;)</td><td class='num'>15A / 1P</td><td class='num'>B</td><td><span class='badge ctrl'>Switch + Monitor</span></td><td>2× Shelly Pro 1PM UL (1 per fan leg; or 0–10V)</td></tr><tr><td><code>ADU Pending*</code></td><td>WH-01, ADU Bath Heater, ADU HVAC &amp; Exh</td><td class='num'>15A/20A/2P</td><td class='num'>A/B</td><td><span class='badge ctrl'>Switch + 24V Lockout</span></td><td>1× Pro 1PM (WH-01), EM-50 #9–10, 1× Pro 2PM, PR2-1/2 (W2/Y), 1× Finder 22.32</td></tr></tbody></table>
  </div>

  <div class="panel-card">
    <h3>Panel P2 — ALL MAIN LEVEL (Main Mech, Shared w/ P3) | Square D QO160M200PC (60-Space Copper)</h3>
    <p class="panel-sub">5 Recessed Stud-Bays (99.5&quot; / 8&#x27;-3.5&quot;): P2 + P3 + Shared P2/P3-SH (20&quot;×48&quot;×6&quot; FLUSH 2×6) + LTG-A &amp; LTG-B (2× 20&quot;×48&quot;×8&quot;)</p>
    <table><thead><tr><th style="width:13%">Circuit</th><th style="width:24%">Load Description</th><th style="width:11%">Breaker</th><th style="width:6%">Phase</th><th style="width:16%">Solar / Safety Role</th><th style="width:30%">Shelly / Contactor Assignment</th></tr></thead>
    <tbody><tr><td><code>P2-1/3</code></td><td>Kitchen Wall Oven</td><td class='num'>30A / 2P</td><td class='num'>A+B</td><td><span class='badge mon'>Monitor-Only</span></td><td>Pro EM-50 #9 (Ch1 L1) + #10 (Ch1 L2)</td></tr><tr><td><code>P2-2/4</code></td><td>Kitchen Speed Oven (NEMA 6-20R)</td><td class='num'>15A / 2P</td><td class='num'>A+B</td><td><span class='badge mon'>Monitor-Only</span></td><td>Pro EM-50 #4 (Ch2 spare CT ×2)</td></tr><tr><td><code>P2-5/7</code></td><td>Island Cooktop (32.5A plan)</td><td class='num'>TBD / 2P</td><td class='num'>A+B</td><td><span class='badge mon'>Monitor-Only</span></td><td>Pro EM-50 #9 (Ch2 L1) + #10 (Ch2 L2)</td></tr><tr><td><code>P2-6/8..13/15</code></td><td>4× Main Lighting Cab AC1–AC4</td><td class='num'>20A / 2P ×4</td><td class='num'>A+B</td><td><span class='badge soft'>No Contactor</span></td><td>Dim/shed in software via 29× Shelly Pro RGBWW PM (in 2× 20×48×8 LTG-A/B)</td></tr><tr><td><code>P2-14/16</code></td><td>East Garage EV Charger</td><td class='num'>60A / 2P</td><td class='num'>A+B</td><td><span class='badge ctrl'>Smart OCPP Control</span></td><td>Wallbox Pulsar Plus 48A (local LAN 6A–48A + native metering)</td></tr><tr><td><code>P2-29</code></td><td>Main Exterior WP Receptacles</td><td class='num'>20A / 1P</td><td class='num'>A</td><td><span class='badge ctrl'>Switch + Monitor</span></td><td>Pro EM-50 #1 (Ch1 + Relay) → Finder 22.32 (25A NC)</td></tr><tr><td><code>P2-25</code></td><td>Main Living / Stair Wall &amp; Floor Outlets</td><td class='num'>20A / 1P</td><td class='num'>A</td><td><span class='badge mon'>Monitor-Only</span></td><td>Pro EM-50 #1 (Ch2)</td></tr><tr><td><code>P2-30</code></td><td>Detached Patio Receptacles</td><td class='num'>20A / 1P</td><td class='num'>A</td><td><span class='badge ctrl'>Switch + Monitor</span></td><td>Pro EM-50 #2 (Ch1 + Relay) → Finder 22.32 (25A NC)</td></tr><tr><td><code>P2-26</code></td><td>Kitchen / Pantry Counter A</td><td class='num'>20A / 1P</td><td class='num'>A</td><td><span class='badge mon'>Monitor-Only</span></td><td>Pro EM-50 #2 (Ch2)</td></tr><tr><td><code>P2-33</code></td><td>Kitchen Refrigerator (T36IR905SP)</td><td class='num'>15A / 1P</td><td class='num'>A</td><td><span class='badge crit'>Critical Monitor</span></td><td>Pro EM-50 #3 (Ch1) — NEVER SWITCH</td></tr><tr><td><code>P2-34</code></td><td>Pantry Refrigerator (GRSC2352AF)</td><td class='num'>15A / 1P</td><td class='num'>A</td><td><span class='badge crit'>Critical Monitor</span></td><td>Pro EM-50 #3 (Ch2) — NEVER SWITCH</td></tr><tr><td><code>P2-37</code></td><td>Kitchen Dishwasher (DWHD661EPR)</td><td class='num'>20A / 1P</td><td class='num'>A</td><td><span class='badge mon'>Monitor-Only</span></td><td>Pro EM-50 #4 (Ch1)</td></tr><tr><td><code>P2-31</code></td><td>East Garage Wall Receptacles</td><td class='num'>20A / 1P</td><td class='num'>B</td><td><span class='badge ctrl'>Switch + Monitor</span></td><td>Pro EM-50 #5 (Ch1 + Relay) → Finder 22.32 (25A NC) — NO GDOs on this ckt!</td></tr><tr><td><code>P2-27</code></td><td>Kitchen / Island Counter B</td><td class='num'>20A / 1P</td><td class='num'>B</td><td><span class='badge mon'>Monitor-Only</span></td><td>Pro EM-50 #5 (Ch2)</td></tr><tr><td><code>P2-28</code></td><td>Main Bathroom Receptacles</td><td class='num'>20A / 1P</td><td class='num'>B</td><td><span class='badge mon'>Monitor-Only</span></td><td>Pro EM-50 #6 (Ch1)</td></tr><tr><td><code>P2-36</code></td><td>Kitchen Hood (Wolf VC48S)</td><td class='num'>15A / 1P</td><td class='num'>B</td><td><span class='badge mon'>Monitor-Only</span></td><td>Pro EM-50 #6 (Ch2)</td></tr><tr><td><code>P2-32</code></td><td>Kitchen Freezer (T36IF905SP)</td><td class='num'>15A / 1P</td><td class='num'>B</td><td><span class='badge crit'>Critical Monitor</span></td><td>Pro EM-50 #7 (Ch1) — NEVER SWITCH</td></tr><tr><td><code>P2-35</code></td><td>Beverage Fridge (PRB24C01CPG)</td><td class='num'>15A / 1P</td><td class='num'>B</td><td><span class='badge crit'>Critical Monitor</span></td><td>Pro EM-50 #7 (Ch2) — NEVER SWITCH</td></tr><tr><td><code>P2-39</code></td><td>P2 Lighting Cabinet AUX</td><td class='num'>15A / 1P</td><td class='num'>B</td><td><span class='badge crit'>Critical Monitor</span></td><td>Pro EM-50 #8 (Ch1) — NEVER SWITCH</td></tr><tr><td><code>P2-40</code></td><td>MAIN-DATA / Homey Server</td><td class='num'>20A / 1P</td><td class='num'>B</td><td><span class='badge crit'>Critical Monitor</span></td><td>Pro EM-50 #8 (Ch2) — NEVER SWITCH</td></tr><tr><td><code>P2-41 (NEW)</code></td><td>East Garage Door Openers (2 Doors)</td><td class='num'>20A / 1P GFCI</td><td class='num'>A</td><td><span class='badge crit'>NEVER SHED + Smart</span></td><td>Power: EM-50 #17 (Ch1) | Control: R6 Pro 2 (2× dry contact + wired reeds, or 2× ratgdo32 if LiftMaster Sec+ 2.0)</td></tr><tr><td><code>P2-42 (NEW)</code></td><td>Main Kitchen Garbage Disposal</td><td class='num'>15A / 1P GFCI</td><td class='num'>A</td><td><span class='badge mon'>Monitor-Only</span></td><td>Pro EM-50 #17 (Ch2)</td></tr><tr><td><code>P2-43 (NEW)</code></td><td>Main/Lower/Upper Smoke &amp; CO Alarms (14/3)</td><td class='num'>15A / 1P AFCI</td><td class='num'>A</td><td><span class='badge crit'>LIFE SAFETY — NEVER SHED</span></td><td>Dedicated AFCI (NO GFCI, NO switch). Kidde SM120X + CO120X relays → R1/R2 SW inputs → Homey</td></tr><tr><td><code>P2-44 (NEW)</code></td><td>Main Smart Toilet / Bidet #1 (2 of 5)</td><td class='num'>15A / 1P GFCI</td><td class='num'>B</td><td><span class='badge mon'>Monitor-Only</span></td><td>Pro EM-50 #18 (Ch1) — dedicated GFCI behind toilet</td></tr><tr><td><code>P2-45 (NEW)</code></td><td>Main Smart Toilet / Bidet #2 (3 of 5)</td><td class='num'>15A / 1P GFCI</td><td class='num'>B</td><td><span class='badge mon'>Monitor-Only</span></td><td>Pro EM-50 #18 (Ch2) — dedicated GFCI behind toilet</td></tr><tr><td><code>P2-38</code></td><td>Main/Patio Fans (CF-03 84&quot;, CF-04/05 120&quot;)</td><td class='num'>15A / 1P</td><td class='num'>A</td><td><span class='badge ctrl'>Switch + Monitor</span></td><td>3× Shelly Pro 1PM UL (1 per fan leg; or 0–10V)</td></tr><tr><td><code>Main Pending*</code></td><td>WH-02, 3× Main Bath Heaters, Main HVAC, AH-07</td><td class='num'>15A/20A/2P</td><td class='num'>A/B</td><td><span class='badge ctrl'>Switch + 24V Lockout</span></td><td>1× Pro 1PM (WH-02), EM-50 #11–16, 1× &gt;50A Meter, R1–R5 (W2/Y/coils), 1× Pro 2PM, 3× Finder 22.32</td></tr></tbody></table>
  </div>

  <div class="panel-card">
    <h3>Panel P3 — ALL LOWER LEVEL / GUN &amp; PANIC ROOM (Main Mech, Beside P2) | Square D QO140M200PC (40-Space Copper)</h3>
    <p class="panel-sub">Housed inside Shared P2/P3-SH (20&quot;×48&quot;×6&quot;, isolated neutral/ground) + P2/P3-LTG-B (20&quot;×48&quot;×8&quot;) | Corrected from PDF &#x27;P4&#x27;</p>
    <table><thead><tr><th style="width:13%">Circuit</th><th style="width:24%">Load Description</th><th style="width:11%">Breaker</th><th style="width:6%">Phase</th><th style="width:16%">Solar / Safety Role</th><th style="width:30%">Shelly / Contactor Assignment</th></tr></thead>
    <tbody><tr><td><code>P3-1/3 (ex P4-1/3)</code></td><td>1× Lower Lighting Cab AC1</td><td class='num'>20A / 2P</td><td class='num'>A+B</td><td><span class='badge soft'>No Contactor</span></td><td>Dim/shed in software via 7× Shelly Pro RGBWW PM (in P2/P3-LTG-B)</td></tr><tr><td><code>P3-2 (ex P4-2)</code></td><td>Gun / Panic / Service Outlets (All Conduit)</td><td class='num'>20A / 1P</td><td class='num'>A</td><td><span class='badge crit'>Critical Monitor</span></td><td>P3-EM #1 (Ch1) — NEVER SWITCH</td></tr><tr><td><code>P3-5 (ex P4-5)</code></td><td>Lower TV / Ceiling Receptacles</td><td class='num'>20A / 1P</td><td class='num'>A</td><td><span class='badge mon'>Monitor-Only</span></td><td>P3-EM #1 (Ch2)</td></tr><tr><td><code>P3-6 (ex P4-6)</code></td><td>Lower Lighting Cabinet AUX</td><td class='num'>15A / 1P</td><td class='num'>A</td><td><span class='badge crit'>Critical Monitor</span></td><td>P3-EM #2 (Ch1; Ch2 spare CT) — NEVER SWITCH</td></tr><tr><td><code>P3-4 (ex P4-4)</code></td><td>Lower Bathroom Receptacles</td><td class='num'>20A / 1P</td><td class='num'>B</td><td><span class='badge mon'>Monitor-Only</span></td><td>P3-EM #3 (Ch1; Ch2 spare CT — ready if a smart toilet moves to Lower Bath)</td></tr><tr><td><code>Overflow Reserve</code></td><td>34 Spare Copper-Bus Spaces Beside P2</td><td class='num'>15–60A</td><td class='num'>A/B</td><td><span class='badge soft'>Main Overflow Ready</span></td><td>Use P3 spaces if Main HVAC overflows P2; keep P2 &amp; P3 neutrals strictly isolated</td></tr></tbody></table>
  </div>

  <div class="panel-card">
    <h3>Panel P4 — ALL UPPER LEVEL (Upstairs Mech) | Square D QO154M200PC (54-Space Copper)</h3>
    <p class="panel-sub">4 Recessed Stud-Bays (83.5&quot; / 6&#x27;-11.5&quot;): P4 + P4-SH (20&quot;×36&quot;×6&quot; FLUSH 2×6) + P4-LTG-A (7× Mean Well) &amp; P4-LTG-B (23× RGBWW + TL-SG1048) | Corrected from PDF &#x27;P3&#x27;</p>
    <table><thead><tr><th style="width:13%">Circuit</th><th style="width:24%">Load Description</th><th style="width:11%">Breaker</th><th style="width:6%">Phase</th><th style="width:16%">Solar / Safety Role</th><th style="width:30%">Shelly / Contactor Assignment</th></tr></thead>
    <tbody><tr><td><code>P4-1/3 (ex P3-1/3)</code></td><td>Upper Dryer (LG DLEX8900B)</td><td class='num'>30A / 2P</td><td class='num'>A+B</td><td><span class='badge ctrl'>Switch + Monitor</span></td><td>Pro EM-50 #4 (L1) + #5 (L2) → ABB ESB40-22N (40A 2NC)</td></tr><tr><td><code>P4-2/4..9/11 (ex P3)</code></td><td>4× Upper Lighting Cab AC1–AC4</td><td class='num'>20A / 2P ×4</td><td class='num'>A+B</td><td><span class='badge soft'>No Contactor</span></td><td>Dim/shed in software via 23× Shelly Pro RGBWW PM (in 2× 20×36×8 LTG-A/B)</td></tr><tr><td><code>P4-13 (ex P3-13)</code></td><td>Upper General Wall Outlets / TV</td><td class='num'>20A / 1P</td><td class='num'>A</td><td><span class='badge mon'>Monitor-Only</span></td><td>Pro EM-50 #1 (Ch1)</td></tr><tr><td><code>P4-14 (ex P3-14)</code></td><td>Upper Bathroom Receptacles</td><td class='num'>20A / 1P</td><td class='num'>A</td><td><span class='badge mon'>Monitor-Only</span></td><td>Pro EM-50 #1 (Ch2)</td></tr><tr><td><code>P4-18 (ex P3-18)</code></td><td>Upper Lighting Cabinet AUX</td><td class='num'>15A / 1P</td><td class='num'>A</td><td><span class='badge crit'>Critical Monitor</span></td><td>Pro EM-50 #2 (Ch1; Ch2 spare CT) — NEVER SWITCH</td></tr><tr><td><code>P4-15 (ex P3-15)</code></td><td>Upper Exterior Receptacles</td><td class='num'>20A / 1P</td><td class='num'>B</td><td><span class='badge ctrl'>Switch + Monitor</span></td><td>Pro EM-50 #3 (Ch1 + Relay) → Finder 22.32 (25A NC)</td></tr><tr><td><code>P4-16 (ex P3-16)</code></td><td>Upper Washer (LG WM8900HBA)</td><td class='num'>20A / 1P</td><td class='num'>B</td><td><span class='badge mon'>Monitor-Only</span></td><td>Pro EM-50 #3 (Ch2)</td></tr><tr><td><code>P4-17 (ex P3-17)</code></td><td>Upper Fans (CF-06 144&quot; HVLS, CF-07/08 96&quot;)</td><td class='num'>15A / 1P</td><td class='num'>A</td><td><span class='badge ctrl'>Switch + Monitor</span></td><td>3× Shelly Pro 1PM UL (1 per fan leg; or 0–10V)</td></tr><tr><td><code>P4-19 (NEW)</code></td><td>Upper Smart Toilet / Bidet #1 (4 of 5)</td><td class='num'>15A / 1P GFCI</td><td class='num'>A</td><td><span class='badge mon'>Monitor-Only</span></td><td>Pro EM-50 #8 (Ch1) — dedicated GFCI behind toilet</td></tr><tr><td><code>P4-20 (NEW)</code></td><td>Upper Smart Toilet / Bidet #2 (5 of 5)</td><td class='num'>15A / 1P GFCI</td><td class='num'>A</td><td><span class='badge mon'>Monitor-Only</span></td><td>Pro EM-50 #8 (Ch2) — dedicated GFCI behind toilet</td></tr><tr><td><code>Upper Pending*</code></td><td>2× Upper Bath Heaters, Upper HVAC (OD5/AH6) &amp; Exh</td><td class='num'>15A/20A/2P</td><td class='num'>A/B</td><td><span class='badge ctrl'>Switch + 24V Lockout</span></td><td>EM-50 #6–7, 1× Pro 2PM, 3× Pro 2 (W2/Y/coil), 2× Finder 22.32</td></tr></tbody></table>
  </div>

  <h2>3. Local LAN IP Plan, Life Safety &amp; Homey Load-Shedding Ladder</h2>
  <div class="grid-2">
    <div class="panel-card">
      <h3>Static DHCP / Local LAN Scheme (Zero Cloud)</h3>
      <ul>
        <li><code>192.168.10.10</code> — <strong>N100 Self-Hosted Homey Server</strong> (<code>MAIN-DATA</code>, wired Ethernet only).</li>
        <li><code>192.168.10.20</code> — <strong>Solar Inverter / BMS Modbus TCP</strong> (SOC, PV kW, 400A main CTs).</li>
        <li><code>192.168.10.31–.32</code> — <strong>2× Wallbox Pulsar Plus 48A EVSEs</strong> (local OCPP server in Homey).</li>
        <li><code>192.168.10.101–.175</code> — 75× <code>Shelly Pro RGBWW PM</code> (P1: 16, P2: 29, P3: 7, P4: 23).</li>
        <li><code>192.168.10.201–.266</code> — 65× 120V/240V <code>Shelly Pro UL</code> units + AH-07 meter (P1: 18, P2+P3: 33, P4: 15).</li>
        <li><strong>Garage Door Rough-In:</strong> Pull 1× <code>18/4</code> + 1× <code>Cat6</code> to each of the 4 openers (2 West, 2 East). Use <code>Shelly Pro 2</code> dry contacts + wired reeds for standard openers, OR <code>4× ratgdo32</code> local MQTT modules if LiftMaster Security+ 2.0/3.0 is installed.</li>
      </ul>
    </div>
    <div class="panel-card">
      <h3>Homey Automated Solar &amp; Fire/CO Flows</h3>
      <ul>
        <li><strong>Fire / CO Trigger (UL Kidde SM120X/CO120X):</strong> Instantly flashes all 75× RGBWW lights 100% white, locks out all 7× HVAC air handlers (<code>Y</code> + <code>W2</code>) so ducts don&#x27;t spread smoke, and alerts owners locally.</li>
        <li><strong>Surplus (&gt;95% SOC &amp; &gt;1.5 kW Excess PV):</strong> Enable <code>WH-01</code> &amp; <code>WH-02</code> water heaters; ramp EVSEs 6A–48A.</li>
        <li><strong>Stage 1 (&lt;60% SOC / Off-Grid):</strong> Open 8× <code>W2</code> dry contacts (locks out 43 kW HVAC heat kits + duct heater; heat pumps stay on at 3× COP); pause EVSEs to 0A.</li>
        <li><strong>Stage 2 (&lt;40% SOC):</strong> Open 6× bath heaters (9.6 kW) + 6× exterior/patio/garage wall circuits; turn OFF <code>WH-01/02</code>; shed dryers once idle (&lt;50 W).</li>
        <li><strong>Stage 3 (&lt;25% SOC):</strong> Open <code>Y</code> HVAC zone lockouts on unoccupied rooms; cap RGBWW lights at 30%.</li>
        <li><strong>NEVER SHED:</strong> Smoke/CO AFCI circuits, 4× Garage Door Openers, <code>MAIN-DATA</code>/Homey, 4× Switch AUX, 5× Fridges/Freezers, <code>P3</code> Gun/Panic Room, condensate pumps.</li>
      </ul>
    </div>
  </div>
</div>
</body>
</html>